# Level20 既存PLCの改修前調査フロー

## 概要

既存PLCへ機能改修を行う前提で、これまで学習したGX Works3の機能を組み合わせて、実務的な調査フローを確認した。

今回のシナリオ：

```text
設備は現在稼働中
↓
手元にGX Works3のプロジェクトがある
↓
そのプロジェクトが最新かは不明
↓
これから既存ラダーを調査して機能改修を行う
```

この状態から、安全に調査を進める方法を考えた。

---

## 改修前の基本フロー

手元のプロジェクトが最新か分からない場合、いきなりラダーを変更しない。

まず、

```text
実機PLCへ接続
↓
シーケンサから現在のプログラムを読出し
↓
実機の最新状態をバックアップ保存
↓
必要に応じて照合・差分確認
↓
既存ラダーを調査
↓
機能改修
```

という流れで進める。

重要なのは、

```text
手元のプロジェクトを保存
```

するだけではなく、

```text
現在実機で動いているプログラムを確保
```

することである。

---

## 自動運転中デバイスを探す

機能改修の条件として、

```text
設備が自動運転中のときだけ
新しい処理を実行したい
```

という要望があるとする。

しかし、既存ラダー内でどのデバイスが「自動運転中」を表しているか分からない。

この場合、まずコメントやラベルから候補を探す。

検索例：

```text
自動運転
運転中
AUTO
RUN
```

候補となるデバイスやラベルを見つけた後、そのデバイスの使われ方を確認する。

---

## デバイス使用一覧との使い分け

デバイス使用一覧は、

```text
このデバイスが何回使用されているか
```

を確認する機能である。

そのため、

```text
どのデバイスが自動運転中を表しているか分からない
```

という段階では、コメント・ラベル検索のほうが適している。

候補デバイスが特定できた後、

```text
デバイス使用一覧
クロスリファレンス
```

などを使用する。

---

## M200：自動運転中を発見

検索の結果、

```text
M200：自動運転中
```

というデバイスを見つけたとする。

このM200が本当に自動運転状態を表しているか確認するため、クロスリファレンスを使用する。

---

## クロスリファレンスで書込み元を確認

M200をクロスリファレンスで検索する。

確認する内容：

```text
M200がどこでコイルとして書き込まれているか
```

書込み元のラダーへジャンプし、M200の成立条件を確認する。

例えば、

```text
X100：自動モード
X101：運転指令
M210：インターロック成立

X100 ── X101 ── M210 ───── ( M200 )
```

という回路だったとする。

この場合、

```text
自動モード
AND
運転指令
AND
インターロック成立
↓
自動運転中
```

というロジックであることが分かる。

---

## 自動運転中にならない場合

一括モニタで以下の状態を確認した。

```text
X100：ON
X101：ON
M210：OFF
M200：OFF
```

この場合、

```text
X100 正常
↓
X101 正常
↓
M210 OFF
↓
ここで条件不成立
↓
M200 OFF
```

と判断できる。

次に調査する対象は、

```text
M210：インターロック成立
```

となる。

---

## データフロー解析でM210を追跡

M210をデータフロー解析で上流へ追跡した。

結果：

```text
X110：設備準備完了      ON
X111：通信正常          ON
X112：保護装置正常      OFF
        ↓
M210：インターロック成立 OFF
```

この状態から、

```text
X112がOFF
↓
インターロック不成立
↓
M200 自動運転中 OFF
```

と判断した。

---

## 条件不成立箇所を特定する

今回の調査では、

```text
X100 ON
X101 ON
M210 OFF
```

から始まり、

```text
M210の上流を調査
↓
X110 ON
X111 ON
X112 OFF
```

まで原因範囲を絞った。

つまり、

```text
最後に正常な条件
↓
X111 通信正常 ON

最初に異常な条件
↓
X112 保護装置正常 OFF
```

という境界を確認できた。

---

## X112が実入力の場合

調査した結果、X112は、

```text
外部の保護装置からPLCへ入力される実入力
```

であることが分かった。

この場合、PLC内部でX112を生成しているわけではない。

そのため、

```text
PLCプログラム側をさらに調査
```

するのではなく、

```text
保護装置・現場設備側を確認
```

へ調査範囲を切り替える。

---

## PLCプログラムが正常と判断できる理由

PLC内部では、

```text
X112 OFF
↓
M210 OFF
↓
M200 OFF
```

となっている。

これはラダーの仕様どおりの動作である。

つまり、

```text
PLCが異常
```

ではなく、

```text
PLCは入力された状態をもとに正常に制御している
```

と判断できる。

---

## 保護装置側の確認

次に、

```text
保護装置の実状態
```

を確認する。

調査対象：

```text
保護装置そのもの
↓
保護装置の出力信号
↓
PLCまでの信号経路
```

---

## 保護装置は正常だがX112がOFFの場合

現場確認の結果、

```text
保護装置本体：正常
PLC X112：OFF
```

だったとする。

この場合、問題はPLC内部ロジックよりも、

```text
保護装置
↓
出力接点
↓
端子台
↓
配線
↓
中継リレー
↓
PLC入力ユニット
↓
X112
```

の信号経路に存在する可能性がある。

---

## 信号経路の切り分け

調査イメージ：

```text
保護装置側では正常
↓
保護装置から出力信号は出ているか
↓
端子台まで来ているか
↓
中継リレーは動作しているか
↓
PLC入力ユニットまで信号が来ているか
↓
GX Works3でX112がONになるか
```

どこまで信号が来ているかを確認し、正常と異常の境界を探す。

---

## PLC内部信号と実入力の違い

調査対象が内部デバイスの場合：

```text
Mデバイス
↓
クロスリファレンス
↓
データフロー解析
↓
ラダー条件を追跡
```

調査対象が実入力の場合：

```text
Xデバイス
↓
入力元を確認
↓
外部設備・配線・I/Oを調査
```

というように、調査方法を切り替える。

---

## 今回の調査フロー

今回のシナリオ全体：

```text
自動運転中にならない
↓
M200：自動運転中 OFF
↓
クロスリファレンス
↓
M200の成立条件を確認
↓
M210：インターロック成立 OFF
↓
データフロー解析
↓
X112：保護装置正常 OFF
↓
X112は実入力と判明
↓
PLC内部ロジックは正常
↓
保護装置・現場設備側へ調査範囲を変更
↓
保護装置本体は正常
↓
保護装置からPLC入力までの信号経路を確認
```

---

## 実務での報告イメージ

単に、

```text
自動運転できません
```

と報告するのではなく、

```text
自動モードX100と運転指令X101はONです。
M200の成立条件を確認したところ、
インターロック成立M210がOFFでした。

M210の上流を確認すると、
保護装置正常入力X112がOFFとなっています。

PLCロジックは入力状態に対して正常に動作しているため、
X112の入力元である保護装置からPLC入力までの信号経路を確認します。
```

のように報告できる。

---

## 学んだこと

Level20では以下を学習した。

- 既存PLC改修前の基本フロー
- 実機プログラムを先にバックアップする重要性
- コメント・ラベルから関連デバイスを探す方法
- クロスリファレンスによる書込み元確認
- データフロー解析による上流条件の追跡
- 条件不成立箇所の特定
- 内部デバイスと実入力の違い
- PLC内部と外部設備の切り分け
- 実入力OFF時に外部信号経路へ調査を切り替える考え方

不具合調査では、

```text
問題発生
↓
関連デバイスを特定
↓
成立条件を追跡
↓
最初に不成立となる箇所を確認
↓
そのデバイスが内部信号か実入力か判断
↓
調査範囲を切り替える
```

という流れが重要である。

最終的には、

```text
PLC内部の問題
なのか

外部設備の問題
なのか

通信の問題
なのか
```

を切り分け、正確に報告できることを目指す。
